<!doctype html>
<html lang="es">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Manual de apagado seguro BEES Huawei LUNA2000-2015</title>
  <style>
    :root{
      --bg:#0b0f14; --card:#111827; --card2:#0f172a; --text:#e5e7eb; --muted:#9ca3af;
      --accent:#22c55e; --warn:#f59e0b; --danger:#ef4444; --line:#243244;
      --mono: ui-monospace, SFMono-Regular, Menlo, Monaco, Consolas, "Liberation Mono", "Courier New", monospace;
      --sans: ui-sans-serif, system-ui, -apple-system, Segoe UI, Roboto, Helvetica, Arial, "Apple Color Emoji","Segoe UI Emoji";
    }
    *{box-sizing:border-box}
    body{margin:0; font-family:var(--sans); background:linear-gradient(180deg,var(--bg),#06080b); color:var(--text)}
    header{padding:28px 18px 18px; border-bottom:1px solid var(--line)}
    .wrap{max-width:980px; margin:0 auto}
    h1{margin:0 0 6px; font-size:22px; letter-spacing:.2px}
    .sub{color:var(--muted); font-size:13px; line-height:1.4}
    .grid{display:grid; gap:14px; grid-template-columns: 1fr; padding:18px}
    @media(min-width:900px){ .grid{grid-template-columns: 1.05fr .95fr} }
    .card{background:rgba(17,24,39,.85); border:1px solid var(--line); border-radius:16px; padding:16px; box-shadow:0 12px 24px rgba(0,0,0,.25)}
    .card h2{margin:0 0 10px; font-size:16px}
    .pill{display:inline-flex; gap:8px; align-items:center; padding:6px 10px; border:1px solid var(--line); border-radius:999px; color:var(--muted); font-size:12px; background:rgba(15,23,42,.55)}
    .row{display:flex; flex-wrap:wrap; gap:10px; align-items:center}
    .toc a{color:var(--text); text-decoration:none}
    .toc a:hover{color:var(--accent)}
    .hr{height:1px; background:var(--line); margin:12px 0}
    .note{border-left:4px solid var(--accent); padding:10px 12px; background:rgba(34,197,94,.08); border-radius:12px}
    .warn{border-left:4px solid var(--warn); padding:10px 12px; background:rgba(245,158,11,.08); border-radius:12px}
    .danger{border-left:4px solid var(--danger); padding:10px 12px; background:rgba(239,68,68,.08); border-radius:12px}
    .muted{color:var(--muted)}
    ol{margin:10px 0 0 18px}
    li{margin:8px 0; line-height:1.45}
    code,kbd{font-family:var(--mono); font-size:12px; background:rgba(0,0,0,.35); padding:2px 6px; border:1px solid var(--line); border-radius:8px}
    .checklist{display:grid; gap:8px; margin-top:10px}
    .item{display:flex; gap:10px; align-items:flex-start; padding:10px; border:1px solid var(--line); border-radius:14px; background:rgba(15,23,42,.35)}
    input[type="checkbox"]{accent-color:var(--accent); transform:translateY(2px); width:18px; height:18px}
    .small{font-size:12px}
    .btnbar{display:flex; flex-wrap:wrap; gap:10px; margin-top:12px}
    button{cursor:pointer; border:1px solid var(--line); color:var(--text); background:rgba(15,23,42,.55); padding:10px 12px; border-radius:12px; font-weight:600}
    button:hover{border-color:rgba(34,197,94,.6)}
    .tag{display:inline-block; font-size:11px; padding:3px 8px; border-radius:999px; border:1px solid var(--line); color:var(--muted)}
    footer{padding:18px; border-top:1px solid var(--line); color:var(--muted); font-size:12px}
    .ev{margin-top:8px; width:100%; display:flex; flex-wrap:wrap; gap:10px; align-items:center}
    .ev-actions{display:flex; gap:8px; align-items:center; flex-wrap:wrap}
    .ev-actions button{padding:8px 10px; font-size:12px}
    .ev-meta{color:var(--muted); font-size:11px}
    .ev-thumb{width:100%; margin-top:8px}
    .ev-thumb img{max-width:220px; width:100%; height:auto; border-radius:12px; border:1px solid var(--line)}
    .ev-input{display:none}
    .item{flex-wrap:wrap}

    @media print{
      body{background:#fff; color:#000}
      .card{box-shadow:none; background:#fff}
      header, footer{border:none}
      .note,.warn,.danger{background:#fff}
      button{display:none}
      .ev-actions{display:none}
      .ev-meta{color:#333}
      .ev-thumb img{max-width:320px; border-color:#ccc}
    }
  </style>
</head>
<body>
  <header>
    <div class="wrap">
      <div class="row" style="justify-content:space-between">
        <div>
          <h1>Manual de apagado seguro BEES Huawei LUNA2000-2015</h1>
          <div class="sub">Sección: <b>Apagado seguro</b> (Shutdown + Power-Off físico) · Para O&amp;M / Mantenimiento · Versión interna</div>
        </div>
        <div class="row">
          <span class="pill"><span class="tag">LUNA2000-215-2S10 / 2S12</span> <span class="tag">SmartLogger</span> <span class="tag">RCM</span></span>
        </div>
      </div>
    </div>
  </header>

  <main class="wrap">
    <section class="grid">

      <article class="card">
        <h2 id="toc">Contenido</h2>
        <div class="toc small">
          <ol>
            <li><a href="#alcance">Alcance y criterio de uso</a></li>
            <li><a href="#seguridad">Seguridad y prerequisitos</a></li>
            <li><a href="#paso1">Paso 1 — Apagado por comando (SmartLogger)</a></li>
            <li><a href="#paso2">Paso 2 — Aislamiento eléctrico (Power-Off físico)</a></li>
            <li><a href="#validacion">Validación final + registro</a></li>
            <li><a href="#checklists">Checklists (Sí/No)</a></li>
          </ol>
        </div>
        <div class="hr"></div>
        <div class="note small">
          <b>Objetivo:</b> dejar el ESS en condición segura para intervención (mantenimiento/reemplazo), minimizando riesgo eléctrico y térmico.
        </div>
      </article>

      <aside class="card">
        <h2 id="alcance">Alcance y criterio de uso</h2>
        <ul class="small" style="margin:10px 0 0 18px; line-height:1.5">
          <li>Aplicable a: <b>LUNA2000-215-2S10</b> y <b>LUNA2000-215-2S12</b>.</li>
          <li>Usar este procedimiento para: <b>mantenimiento que requiera apagado</b>, intervención interna, cambios de cableado, revisión de bornes/terminales, fugas, etc.</li>
          <li>Si existe <b>alarma mayor / condición insegura</b> (humo, olor irritante, fuga activa, temperatura anormal): aplicar protocolo de emergencia del sitio y escalar a soporte.</li>
        </ul>
        <div class="hr"></div>
        <div class="danger small">
          <b>Regla crítica:</b> no abrir puertas cuando el sistema está corriendo. Si necesitas acceso físico, primero ejecuta <b>Shutdown</b> y <b>Power-Off</b>.
        </div>
      </aside>

      <article class="card" style="grid-column: 1 / -1">
        <h2 id="seguridad">Seguridad y prerequisitos</h2>
        <div class="row">
          <span class="pill">PPE: guantes aislantes · goggles · casco · botas dieléctricas</span>
          <span class="pill">Herramienta clave: multímetro</span>
          <span class="pill">Aplicar LOTO (bloqueo/etiquetado) del tablero cliente</span>
        </div>
        <div class="warn small" style="margin-top:12px">
          <b>Antes de iniciar:</b>
          <ul style="margin:8px 0 0 18px">
            <li>Confirmar que el ESS está <b>conectado a red</b> y operando normalmente (si el apagado será por comando).</li>
            <li>Coordinar con operación/cliente: ventana de paro, impacto en servicio, permisos.</li>
            <li>Identificar si existe <b>UPS</b> y/o <b>disconnector</b> en el RCM (pasos opcionales aplican).</li>
            <li>Verificar disponibilidad de <b>auxiliary power</b> si el sitio lo requiere para UI/telemetría.</li>
          </ul>
        </div>
      </article>

      <article class="card" style="grid-column: 1 / -1">
        <h2 id="paso1">Paso 1 — Apagado por comando (SmartLogger)</h2>
        <div class="note small"><b>Propósito:</b> ordenar al sistema entrar en shutdown de forma controlada antes de aislar físicamente.</div>
        <ol class="small">
          <li>Ingresar a <b>SmartLogger WebUI</b>.</li>
          <li>Navegar a: <code>Maintenance &gt; Connect Device</code>.</li>
          <li>Enviar el comando de <b>Shutdown</b> al ESS.</li>
          <li>Revisar alarmas post-shutdown en: <code>Overview &gt; Active Alarm</code>.
            <ul>
              <li>Si aparece alarma: atender según sugerencia de manejo de alarmas (no continuar si es crítica).</li>
            </ul>
          </li>
          <li>Confirmar estado en: <code>Monitoring</code>.
            <ul>
              <li>Validar que el <b>shutdown fue exitoso</b> (estado/indicadores).</li>
            </ul>
          </li>
        </ol>
        <div class="btnbar">
          <button type="button" onclick="scrollToId('paso2')">Ir a Paso 2 (Power-Off físico)</button>
          <button type="button" onclick="toggleAll('shutdown', true)">Marcar checklist Paso 1</button>
          <button type="button" onclick="toggleAll('shutdown', false)">Desmarcar checklist Paso 1</button>
        </div>
      </article>

      <article class="card" style="grid-column: 1 / -1">
        <h2 id="paso2">Paso 2 — Aislamiento eléctrico (Power-Off físico)</h2>
        <div class="danger small"><b>Propósito:</b> confirmar ausencia de tensión y dejar el equipo aislado para intervención.</div>
        <ol class="small">
          <li><b>(Opcional)</b> Apagar el <b>ESS power switch</b> del lado <b>UPS</b> (solo si hay UPS configurada).</li>
          <li><b>(Opcional)</b> Apagar el <b>disconnector</b> del <b>RCM</b> (solo si el equipo lo incluye).</li>
          <li><b>(Opcional)</b> Apagar <b>QF2</b> (UPS AC input switch) en el RCM (solo si hay UPS).</li>
          <li><b>Verificación con multímetro:</b> medir voltajes AC en secuencia y confirmar <b>desenergizado</b>:
            <ul>
              <li><code>MAINS</code> input terminals</li>
              <li><code>UPS</code> input terminals</li>
              <li><code>PCS</code> input terminals</li>
            </ul>
          </li>
          <li>Apagar <b>QF1</b> (mains AC input switch) en el RCM.</li>
          <li>Apagar <b>RCCB</b> (residual current circuit breaker) en el RCM.</li>
          <li>Apagar el <b>auxiliary power switch</b> y el <b>general power distribution switch</b> en el tablero del cliente.</li>
          <li>Si existe caja de batería plomo-ácido: <b>reset</b> del botón para desconectar alimentación a la batería plomo-ácido.</li>
        </ol>
        <div class="warn small" style="margin-top:12px">
          <b>Recomendación:</b> aplicar bloqueo/etiquetado (LOTO) al tablero del cliente y colocar señalización “No energizar” durante el mantenimiento.
        </div>
        <div class="btnbar">
          <button type="button" onclick="scrollToId('validacion')">Ir a Validación final</button>
          <button type="button" onclick="toggleAll('poweroff', true)">Marcar checklist Paso 2</button>
          <button type="button" onclick="toggleAll('poweroff', false)">Desmarcar checklist Paso 2</button>
        </div>
      </article>

      <article class="card" style="grid-column: 1 / -1">
        <h2 id="validacion">Validación final + registro</h2>
        <div class="note small">
          <b>Objetivo:</b> dejar evidencia de que el equipo quedó en condición segura y trazable para auditoría.
        </div>
        <ol class="small">
          <li>Registrar hora de inicio/fin de apagado y responsable.</li>
          <li>Guardar evidencia (capturas) de:
            <ul>
              <li>Comando de shutdown ejecutado.</li>
              <li>Estado en Monitoring.</li>
              <li>Active Alarms (si aplica) y acciones.</li>
            </ul>
          </li>
          <li>Registrar mediciones de multímetro (MAINS/UPS/PCS) y confirmar “0 V” o “sin tensión” según práctica del sitio.</li>
          <li>Colocar señalización/LOTO activo durante intervención.</li>
        </ol>
        <div class="btnbar">
          <button type="button" onclick="window.print()">Imprimir / Guardar PDF</button>
          <button type="button" onclick="openSummary()">Crear resumen (PDF)</button>
          <button type="button" onclick="resetAll()">Reiniciar todos los checks</button>
        </div>
      </article>

      <article class="card" style="grid-column: 1 / -1">
        <h2 id="checklists">Checklists (Sí/No)</h2>

        <h3 class="small" style="margin:0 0 8px">Checklist Paso 1 — Shutdown (SmartLogger)</h3>
        <div class="checklist" data-group="shutdown">
          <label class="item"><input type="checkbox" data-key="sd_1" /> <span><b>Acceso UI:</b> Entré a SmartLogger WebUI.</span></label>
          <label class="item"><input type="checkbox" data-key="sd_2" /> <span><b>Comando:</b> Envié Shutdown en <code>Maintenance &gt; Connect Device</code>.</span></label>
          <label class="item"><input type="checkbox" data-key="sd_3" /> <span><b>Alarmas:</b> Revisé <code>Overview &gt; Active Alarm</code> y atendí si aplicó.</span></label>
          <label class="item"><input type="checkbox" data-key="sd_4" /> <span><b>Confirmación:</b> Verifiqué estado en <code>Monitoring</code> (shutdown exitoso).</span></label>
        </div>

        <div class="hr"></div>

        <h3 class="small" style="margin:0 0 8px">Checklist Paso 2 — Power-Off físico (RCM / Tablero cliente)</h3>
        <div class="checklist" data-group="poweroff">
          <label class="item"><input type="checkbox" data-key="po_1" /> <span><b>(Opcional UPS)</b> Apagué switch UPS-side ESS.</span></label>
          <label class="item"><input type="checkbox" data-key="po_2" /> <span><b>(Opcional)</b> Apagué disconnector del RCM.</span></label>
          <label class="item"><input type="checkbox" data-key="po_3" /> <span><b>(Opcional UPS)</b> Apagué QF2 (UPS AC input).</span></label>
          <label class="item"><input type="checkbox" data-key="po_4" /> <span><b>Medición:</b> Verifiqué ausencia de tensión con multímetro en MAINS/UPS/PCS (secuencia).</span></label>
          <label class="item"><input type="checkbox" data-key="po_5" /> <span>Apagué QF1 (mains AC input).</span></label>
          <label class="item"><input type="checkbox" data-key="po_6" /> <span>Apagué RCCB.</span></label>
          <label class="item"><input type="checkbox" data-key="po_7" /> <span>Apagué auxiliary power y switch general del tablero cliente.</span></label>
          <label class="item"><input type="checkbox" data-key="po_8" /> <span><b>(Si aplica)</b> Reset de batería plomo-ácido para desconexión.</span></label>
        </div>

        <div class="hr"></div>

        <h3 class="small" style="margin:0 0 8px">Checklist Evidencia / Bitácora</h3>
        <div class="checklist" data-group="evidence">
          <label class="item"><input type="checkbox" data-key="ev_1" /> <span>Capturas: Shutdown + Monitoring + Active Alarms.</span></label>
          <label class="item"><input type="checkbox" data-key="ev_2" /> <span>Registro de mediciones de multímetro (MAINS/UPS/PCS).</span></label>
          <label class="item"><input type="checkbox" data-key="ev_3" /> <span>LOTO / señalización “No energizar” colocado durante intervención.</span></label>
          <label class="item"><input type="checkbox" data-key="ev_4" /> <span>Hora inicio/fin + responsable registrado.</span></label>
        </div>
      </article>

    </section>
  </main>

  <footer>
    <div class="wrap">
      <div>Uso interno O&amp;M. Ajustar a permisos, LOTO y normativa de seguridad aplicable del sitio.</div>
    </div>
  </footer>

  <script>
    // Estado (checks + evidencias) con persistencia en localStorage
    const STORAGE_KEY_V2 = 'luna2000_shutdown_manual_state_v2';
    const LEGACY_KEY_V1 = 'luna2000_shutdown_manual_checks_v1';

    const state = {
      checks: {},         // { [dataKey]: boolean }
      evidence: {},       // { [dataKey]: { dataUrl, name, ts } }
      meta: { sitio:'', responsable:'', folio:'' }
    };

    function safeJsonParse(str, fallback){
      try{ return JSON.parse(str); }catch(e){ return fallback; }
    }

    function loadState(){
      const savedV2 = safeJsonParse(localStorage.getItem(STORAGE_KEY_V2) || '', null);
      if(savedV2 && typeof savedV2 === 'object'){
        Object.assign(state, {
          checks: savedV2.checks || {},
          evidence: savedV2.evidence || {},
          meta: Object.assign({sitio:'', responsable:'', folio:''}, savedV2.meta || {})
        });
        return;
      }

      // Migración desde V1 (solo checks)
      const legacy = safeJsonParse(localStorage.getItem(LEGACY_KEY_V1) || '', null);
      if(legacy && typeof legacy === 'object'){
        state.checks = legacy;
        saveState();
      }
    }

    function saveState(){
      localStorage.setItem(STORAGE_KEY_V2, JSON.stringify({
        checks: state.checks,
        evidence: state.evidence,
        meta: state.meta
      }));
    }

    function syncChecksToDom(){
      document.querySelectorAll('input[type="checkbox"][data-key]').forEach(cb => {
        const key = cb.dataset.key;
        cb.checked = !!state.checks[key];
      });
    }

    function readFileAsDataUrl(file){
      return new Promise((resolve, reject) => {
        const fr = new FileReader();
        fr.onload = () => resolve(String(fr.result || ''));
        fr.onerror = reject;
        fr.readAsDataURL(file);
      });
    }

    function formatTs(ts){
      try{
        const d = new Date(ts);
        return d.toLocaleString('es-MX', { year:'numeric', month:'2-digit', day:'2-digit', hour:'2-digit', minute:'2-digit' });
      }catch(e){ return ''; }
    }

    function setEvidence(key, payload){
      state.evidence[key] = payload;
      saveState();
      renderEvidence(key);
    }

    function removeEvidence(key){
      delete state.evidence[key];
      saveState();
      renderEvidence(key);
    }

    function ensureMetaPanel(){
      const card = document.getElementById('validacion')?.closest('.card');
      if(!card) return;
      if(card.querySelector('[data-meta-panel="1"]')) return;

      const panel = document.createElement('div');
      panel.setAttribute('data-meta-panel','1');
      panel.className = 'hr';
      const form = document.createElement('div');
      form.className = 'small';
      form.innerHTML = `
        <div class="row" style="margin-top:10px">
          <span class="pill">Datos del reporte (opcional)</span>
        </div>
        <div style="display:grid; gap:10px; grid-template-columns:1fr; margin-top:10px">
          <label class="pill" style="justify-content:space-between; width:100%">
            <span>Sitio</span>
            <input data-meta="sitio" placeholder="Ej. Faurecia QRO 0425" style="width:55%; background:transparent; border:none; outline:none; color:var(--text)" />
          </label>
          <label class="pill" style="justify-content:space-between; width:100%">
            <span>Responsable</span>
            <input data-meta="responsable" placeholder="Nombre" style="width:55%; background:transparent; border:none; outline:none; color:var(--text)" />
          </label>
          <label class="pill" style="justify-content:space-between; width:100%">
            <span>OT / Folio</span>
            <input data-meta="folio" placeholder="OT-####" style="width:55%; background:transparent; border:none; outline:none; color:var(--text)" />
          </label>
        </div>
      `;

      // Insertar el bloque antes de la barra de botones
      const btnbar = card.querySelector('.btnbar');
      card.insertBefore(panel, btnbar);
      card.insertBefore(form, btnbar);

      // Cargar valores
      form.querySelectorAll('input[data-meta]').forEach(inp => {
        const k = inp.getAttribute('data-meta');
        inp.value = (state.meta && state.meta[k]) ? state.meta[k] : '';
        inp.addEventListener('input', () => {
          state.meta[k] = inp.value;
          saveState();
        });
      });
    }

    function enhanceChecklistItems(){
      document.querySelectorAll('.item').forEach(label => {
        const cb = label.querySelector('input[type="checkbox"][data-key]');
        if(!cb) return;

        // Evitar duplicar UI
        if(label.querySelector('[data-ev-ui="1"]')) return;

        const key = cb.dataset.key;

        // Contenedor evidencia
        const ev = document.createElement('div');
        ev.className = 'ev';
        ev.setAttribute('data-ev-ui','1');
        ev.setAttribute('data-ev-key', key);

        // Input archivo
        const input = document.createElement('input');
        input.type = 'file';
        input.accept = 'image/*';
        input.className = 'ev-input';
        input.addEventListener('change', async () => {
          const file = input.files && input.files[0];
          if(!file) return;
          const dataUrl = await readFileAsDataUrl(file);
          setEvidence(key, { dataUrl, name: file.name || 'evidencia', ts: Date.now() });
          input.value = '';
        });

        const actions = document.createElement('div');
        actions.className = 'ev-actions';

        const addBtn = document.createElement('button');
        addBtn.type = 'button';
        addBtn.textContent = 'Agregar foto';
        addBtn.addEventListener('click', () => input.click());

        const rmBtn = document.createElement('button');
        rmBtn.type = 'button';
        rmBtn.textContent = 'Quitar';
        rmBtn.addEventListener('click', () => removeEvidence(key));

        const meta = document.createElement('div');
        meta.className = 'ev-meta';
        meta.setAttribute('data-ev-meta', key);
        meta.textContent = 'Sin evidencia adjunta.';

        const thumb = document.createElement('div');
        thumb.className = 'ev-thumb';
        thumb.setAttribute('data-ev-thumb', key);

        actions.appendChild(addBtn);
        actions.appendChild(rmBtn);
        actions.appendChild(meta);

        ev.appendChild(input);
        ev.appendChild(actions);
        ev.appendChild(thumb);

        label.appendChild(ev);
      });

      // Render inicial
      document.querySelectorAll('input[type="checkbox"][data-key]').forEach(cb => renderEvidence(cb.dataset.key));
    }

    function renderEvidence(key){
      const metaEl = document.querySelector(`[data-ev-meta="${CSS.escape(key)}"]`);
      const thumbEl = document.querySelector(`[data-ev-thumb="${CSS.escape(key)}"]`);
      if(!metaEl || !thumbEl) return;

      const ev = state.evidence[key];
      thumbEl.innerHTML = '';

      if(!ev || !ev.dataUrl){
        metaEl.textContent = 'Sin evidencia adjunta.';
        return;
      }

      metaEl.textContent = `Evidencia: ${ev.name || 'imagen'} · ${formatTs(ev.ts)}`;
      const img = document.createElement('img');
      img.src = ev.dataUrl;
      img.alt = `Evidencia ${key}`;
      thumbEl.appendChild(img);
    }

    function toggleAll(group, stateBool){
      document.querySelectorAll(`.checklist[data-group="${group}"] input[type="checkbox"][data-key]`).forEach(cb => {
        cb.checked = stateBool;
        state.checks[cb.dataset.key] = stateBool;
      });
      saveState();
    }

    function resetAll(){
      document.querySelectorAll('input[type="checkbox"][data-key]').forEach(cb => {
        cb.checked = false;
        state.checks[cb.dataset.key] = false;
      });
      saveState();
    }

    function scrollToId(id){
      const el = document.getElementById(id);
      if(el) el.scrollIntoView({behavior:'smooth', block:'start'});
    }

    function getChecklistData(){
      // Recolecta secciones por contenedor .checklist
      const sections = [];
      document.querySelectorAll('.checklist').forEach(list => {
        const group = list.getAttribute('data-group') || 'general';
        // Intentar obtener título desde el h3 previo
        let title = '';
        let prev = list.previousElementSibling;
        while(prev && prev.tagName !== 'H3') prev = prev.previousElementSibling;
        title = prev ? prev.innerText.trim() : group;

        const items = [];
        list.querySelectorAll('label.item').forEach(label => {
          const cb = label.querySelector('input[type="checkbox"][data-key]');
          if(!cb) return;
          const key = cb.dataset.key;
          const textSpan = label.querySelector('span');
          const text = textSpan ? textSpan.innerText.trim() : label.innerText.trim();
          const checked = !!(state.checks[key]);
          const ev = state.evidence[key] || null;
          items.push({ key, text, checked, evidence: ev });
        });

        sections.push({ group, title, items });
      });
      return sections;
    }

    function escapeHtml(s){
      return String(s)
        .replaceAll('&','&amp;')
        .replaceAll('<','&lt;')
        .replaceAll('>','&gt;')
        .replaceAll('"','&quot;')
        .replaceAll("'",'&#039;');
    }

    function openSummary(){
      // Sincronizar checks actuales antes de crear resumen
      document.querySelectorAll('input[type="checkbox"][data-key]').forEach(cb => {
        state.checks[cb.dataset.key] = cb.checked;
      });
      saveState();

      const now = new Date();
      const meta = Object.assign({sitio:'', responsable:'', folio:''}, state.meta || {});
      const sections = getChecklistData();

      const summaryHtml = `<!doctype html>
<html lang="es">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Resumen — Manual de apagado seguro BEES Huawei LUNA2000-2015</title>
  <style>
    :root{ --line:#e5e7eb; --muted:#6b7280; --ok:#16a34a; --bad:#dc2626; }
    *{box-sizing:border-box}
    body{font-family: ui-sans-serif, system-ui, -apple-system, Segoe UI, Roboto, Helvetica, Arial; margin:0; color:#111827; background:#fff}
    header{padding:22px 18px; border-bottom:1px solid var(--line)}
    .wrap{max-width:980px; margin:0 auto}
    h1{margin:0; font-size:20px}
    .sub{margin-top:6px; color:var(--muted); font-size:13px; line-height:1.4}
    .toolbar{display:flex; gap:10px; flex-wrap:wrap; margin-top:12px}
    .btn{border:1px solid var(--line); padding:10px 12px; border-radius:12px; background:#f9fafb; cursor:pointer; font-weight:700}
    .btn:hover{border-color:#86efac}
    main{padding:18px}
    .card{border:1px solid var(--line); border-radius:14px; padding:14px; margin-bottom:14px}
    .meta{display:grid; gap:10px; grid-template-columns:1fr; }
    @media(min-width:900px){ .meta{grid-template-columns:1fr 1fr 1fr} }
    .kv{border:1px solid var(--line); border-radius:12px; padding:10px 12px; background:#fff}
    .k{font-size:11px; color:var(--muted)}
    .v{font-size:13px; font-weight:700; margin-top:4px}
    h2{font-size:14px; margin:0 0 10px}
    .item{border-top:1px solid var(--line); padding:10px 0}
    .item:first-of-type{border-top:none}
    .top{display:flex; justify-content:space-between; gap:10px; align-items:flex-start}
    .status{font-size:12px; font-weight:800; padding:4px 10px; border-radius:999px; white-space:nowrap}
    .ok{background:#dcfce7; color:#166534}
    .bad{background:#fee2e2; color:#991b1b}
    .text{font-size:13px; line-height:1.4; margin:0}
    .ev{margin-top:10px; display:flex; gap:10px; flex-wrap:wrap; align-items:flex-start}
    .ev img{max-width:340px; width:100%; height:auto; border-radius:12px; border:1px solid var(--line)}
    .evcap{font-size:11px; color:var(--muted)}
    .sig{display:grid; gap:14px; grid-template-columns:1fr; margin-top:18px}
    @media(min-width:900px){ .sig{grid-template-columns:1fr 1fr} }
    .line{border-bottom:1px solid #111827; height:22px}
    @media print{
      .toolbar{display:none}
      header{border:none}
      main{padding:0 18px 18px}
      .card{break-inside:avoid}
    }
  </style>
</head>
<body>
  <header>
    <div class="wrap">
      <h1>Resumen de evidencia — Manual de apagado seguro BEES Huawei LUNA2000-2015</h1>
      <div class="sub">Generado: <b>${escapeHtml(now.toLocaleString('es-MX'))}</b> · Formato: <b>mediano</b> · Incluye evidencias adjuntas</div>
      <div class="toolbar">
        <button class="btn" onclick="window.print()">Descargar PDF (Imprimir &gt; Guardar como PDF)</button>
        <button class="btn" onclick="window.close()">Cerrar</button>
      </div>
    </div>
  </header>

  <main class="wrap">
    <section class="card">
      <h2>Datos del reporte</h2>
      <div class="meta">
        <div class="kv"><div class="k">Sitio</div><div class="v">${escapeHtml(meta.sitio || '—')}</div></div>
        <div class="kv"><div class="k">Responsable</div><div class="v">${escapeHtml(meta.responsable || '—')}</div></div>
        <div class="kv"><div class="k">OT / Folio</div><div class="v">${escapeHtml(meta.folio || '—')}</div></div>
      </div>
    </section>

    ${sections.map(sec => `
      <section class="card">
        <h2>${escapeHtml(sec.title || sec.group)}</h2>
        ${sec.items.map(it => {
          const statusClass = it.checked ? 'ok' : 'bad';
          const statusText = it.checked ? 'CUMPLE' : 'NO CUMPLE';
          const evBlock = (it.evidence && it.evidence.dataUrl) ? `
            <div class="ev">
              <div>
                <img src="${it.evidence.dataUrl}" alt="Evidencia ${escapeHtml(it.key)}" />
                <div class="evcap">Evidencia: ${escapeHtml(it.evidence.name || 'imagen')} · ${escapeHtml(formatTs(it.evidence.ts) || '')} · ID: ${escapeHtml(it.key)}</div>
              </div>
            </div>
          ` : `
            <div class="evcap">Sin evidencia adjunta · ID: ${escapeHtml(it.key)}</div>
          `;
          return `
            <div class="item">
              <div class="top">
                <p class="text">${escapeHtml(it.text)}</p>
                <span class="status ${statusClass}">${statusText}</span>
              </div>
              ${evBlock}
            </div>
          `;
        }).join('')}
      </section>
    `).join('')}

    <section class="card">
      <h2>Firmas</h2>
      <div class="sig">
        <div>
          <div class="k">Responsable O&amp;M</div>
          <div class="line"></div>
        </div>
        <div>
          <div class="k">Cliente / Seguridad</div>
          <div class="line"></div>
        </div>
      </div>
    </section>
  </main>
</body>
</html>`;

      const w = window.open('', '_blank');
      if(!w){
        alert('El navegador bloqueó la ventana emergente. Habilita pop-ups para generar el resumen.');
        return;
      }
      w.document.open();
      w.document.write(summaryHtml);
      w.document.close();
      w.focus();
    }

    // Eventos
    document.addEventListener('change', (e) => {
      if(e.target && e.target.matches('input[type="checkbox"][data-key]')){
        const key = e.target.dataset.key;
        state.checks[key] = e.target.checked;
        saveState();
      }
    });

    // Inicialización
    loadState();
    syncChecksToDom();
    ensureMetaPanel();
    enhanceChecklistItems();
  </script>
</body>
</html>
